---
title: PLCデータをCSVで吸い出す
slug: plc-data-export
summary: 読み取り専用を徹底できるかがすべて。書き込みは、どんな理由があっても請けない。
difficulty: 3
budgetRange: "20〜80万円"
duration: "10〜30人日"
requiresLicense: false
licenseNotes: "資格よりも、制御を触らない構成の担保が論点。盤内の配線・電源工事が伴う場合はその部分が有資格者領域。"
touchesEquipment: true
categories: [データ収集, 制御, ネットワーク]
boundaries:
  - layer: 設備・制御(PLC本体とプログラム)
    owner: customer
    note: ラダーもパラメータも一切触らない。変更が必要なら顧客がメーカー・保全に依頼する。
  - layer: ネットワーク接続(ポート・セグメント)
    owner: shared
    note: どのポートに・どのセグメントで繋ぐか。保全と情報システム、両方の合意が要る。
  - layer: 読み取り・変換・CSV出力
    owner: contractor
    note: 読み取り専用であることを構成で担保する。
  - layer: データの活用・判断
    owner: customer
concerns:
  safety: 制御ネットワークに機器を繋ぐこと自体が設備停止のリスクになり得る。検証は必ず停止中か検証機で行い、稼働中のラインでいきなり繋がない。
  quality: 吸い出した値が製品の品質記録・トレーサビリティに使われるか。使われるなら欠測・値化けの扱いを品質部門と先に合意する。
  production: 接続・検証作業はいつできるか。スキャンタイムや通信負荷への影響を保全に問われたら、答えられる資料を用意する。
  cost: 手書き転記や目視巡回が何時間減るのかを一緒に見積もる。効果が転記削減なら、PLC接続よりExcel自動化で足りる場合もある。
  environment: 該当は薄いが、エネルギー関連のデバイスデータを扱う場合は報告用途の有無だけ確認しておく。
updated: 2026-08-27
---

## どんな依頼か

> 「設備のデータ、PLCには入ってるらしいんだよ。それを毎日紙に写してるのが無駄でさ」

> 「メーカーに頼むと高いって言われて。CSVで出るだけでいいんだけど」

PLCの中に欲しいデータが既にある、という状況は多い。そして「読むだけなら安全でしょ」という空気で話が始まる。読むだけでも、**制御ネットワークに触る**という一線を越えることに変わりはない。

## 本当の要件

- PLCが保持している値(生産数、温度、状態など)を、一定間隔で読み取る
- CSVなど扱える形式で保存し、顧客が取り出せる

これだけに絞る。「ついでに設定値を書き換えられるようにしたい」「タッチパネルの代わりの画面が欲しい」は要件に入れない。**読み取りと書き込みの間には、責任の質が変わる断絶がある。** 読み取りは事故っても「データが取れない」で済むが、書き込みは設備の挙動を変える。

## 構成の選択肢

| 案 | 構成 | 費用感 | 向き不向き |
|---|------|--------|-----------|
| A | メーカー純正・市販のロギングツールやユニットを使う | ライセンス・ユニット費+設定工数 | 対応機種なら最短。保守もメーカーに寄せられる |
| B | 産業用ゲートウェイでプロトコル変換し、収集側は自作 | 10万円台〜+工数 | 機種が混在している場合。ゲートウェイの保守条件を確認 |
| C | 通信ライブラリで直接読み取るプログラムを自作 | 機材は安いが工数と保守を全部負う | 対応機種・プロトコルによる。止まった時に直せるのが自分だけになる |

どの案でも先に確認するのは、**PLCの型式・通信ユニットの有無・空きポート**。ここが現地で判明して構成が崩れるのが、この案件の典型的な失敗パターン。

## 責任分界図

分界線は「読むか、書くか」と「どのポートに繋ぐか」の2本。図で合意し、**書き込みはしない**ことを文言でも契約に残す。

## 現場の管理点との擦り合わせ

制御に近づくほど、擦り合わせる相手が増える。保全・品質・情報システム、それぞれ見ている軸が違う。

## 現地調査項目

- [ ] PLCの型式・CPUユニット・通信ユニットの有無(銘板とユニット構成を写真に残す。撮影許可を先に取る)
- [ ] 空きポートはあるか。既に何かが繋がっているポートに割り込まないこと
- [ ] 制御ネットワークと事務所ネットワークは分離されているか。データをどう外に出すか
- [ ] 読みたいデバイス(アドレス)の一覧が存在するか。ラダー図・設計資料は誰が持っているか
- [ ] 停止中に接続テストができるタイミングがあるか
- [ ] 設備のメーカー保守契約があるか。第三者が接続することが契約に抵触しないか

## 顧客に聞くこと

- 「この設備の**ラダー図や設計資料**はありますか。作った業者さんとは今も連絡が取れますか?」
- 「メーカーや設備業者の**保守契約**はありますか。私が接続することで保証が切れたりしませんか?」
- 「**設備が止まっている時間**に接続テストをさせてもらえますか。次はいつですか?」
- 「取ったデータは**品質記録や監査**に使いますか。それとも社内の改善用ですか?」
- 「将来、読み取りだけでなく**書き込み(設定変更)もしたい**と考えていますか?」

最後の質問は誘導ではなく撤退基準の確認。書き込みまで見据えているなら、それはメーカー・設備業者の領域であり、この案件の延長で請けてはいけない。

## 資格・法令の要否

- 読み取り接続そのものに法定資格は原則該当しない
- 盤内に電源を取る・配線を固定する工事が伴う場合、その部分は電気工事士の領域になる可能性がある
- 資格よりも重いのが**契約と保証**。メーカー保守契約の条項、設備納入業者との責任関係は、資格の有無と無関係にこちらの立場を規定する。確認せずに繋ぐと、設備トラブル時に「第三者が触ったから」と保証を切る口実にされ得る

## 見積の考え方

1. 事前調査(1〜2日)— 型式・資料・ネットワーク構成の確認。ここで構成が決まる
2. 手元検証(2〜5日)— 同型または互換環境で読み取りを確認してから現地に行く
3. 現地接続・検証(1〜2日)— 停止時間に依存するため、日程は顧客の生産計画に従属する
4. 収集・保存の構築(3〜10日)
5. ドキュメントと引き継ぎ(1〜2日)

**停止時間が取れない場合の待ち時間はこちらの原価になる。** 「停止日から◯日で納品」の形で合意し、停止日の確保は顧客の責任範囲に置く。

## 落とし穴

- **型式が現地で違う。** 「全部同じPLCのはず」が、増設分だけ別メーカーだったという事態は普通に起きる。調査を渋る案件は見積もれない
- **「読むだけ」のつもりが、通信負荷の説明責任を負う。** 保全に「スキャンタイムに影響ないのか」と聞かれて答えられないと、そこで信頼が終わる。ポーリング間隔と接続数は根拠を持って決める
- **アドレス一覧がなく、ラダーを読み解くはめになる。** それは解析案件であり、工数が一桁変わる。見積の前提条件に「デバイス一覧は顧客提供」と書く
- **「ついでにこの値、書き換えられるようにしてよ」**が納品間際に来る。分界図を最初に合意していないと、ここで断る根拠を失う

## 受けない方がいい条件

- **書き込み・設定変更が要件に含まれる**(理由を問わず。それはメーカー・設備業者の領域)
- ラダー図も資料もなく、**設備を把握している人が社内にいない**
- 稼働中のラインに**検証なしで接続すること**を求められる(止められない・検証機もない)
- メーカー保守契約の内容を**確認させてもらえない**

## 納品条件と保守

> 合意したデバイスの値が、合意した間隔で読み取られ、合意した形式で保存され、顧客が取り出せる状態を、現地で確認した時点をもって納品完了とする。本システムはPLCへの書き込みを行わない。

データは溜まってからが本番で、成果はカットオーバー後に出る。転記が本当になくなったか、紙の帳票を廃止できたかは、稼働後に現場が業務を変えてはじめて確定する。**1〜3ヶ月後のふりかえり**を納品時に設定する。

- PLC側の変更(プログラム改修・機器更新)で読み取りが止まった場合の切り分けと費用負担を、保守条件に明記する
- 通信断・欠測の検知と通知の要否(→[異常時にメール/チャット通知する](/cases/alert-notification/)は別案件として扱う)
- この仕組みは設備の監視・保護・インターロックの**代替にはならない**ことを明記する
